# مذكرة تنفيذ الكهرباء المتبقية — مواضع النموذج ومراجع الرسم

الحالة: مراجعة واستخراج وبناء محلي. هذه مراجعة للنموذج والمخططات المقدمة؛ لا توجد معاينة أو قياسات ميدانية تثبت الواقع المنفذ.

## نطاق المراجعة

- ELEC1 ص8: أربعة مواسير دخول القدرة 150 مم من ADDC، ضمن الجزء المرسوم فقط. تفاصيل غرف الكهرباء موجودة سابقًا ولا تكرر.
- ELEC2 ص1: تأريض غرف الكهرباء والهاتف والمولد، قضبان التأريض والحفر وستة وصلات تأريض مرسومة.
- ELEC2 ص11–16: حفر الصواعق بالبدروم، نقاط الموصل النازل بكل مسقط، شبكة النحاس بالسطح وسطح الغرف، ثلاثة قضبان هوائية وست نقاط ربط المعدات.
- ELEC2 ص27–32: مدخل الهاتف بالموقع، غرف MDF وMINI-ODF وONU والمخارج. ص28 لا ترسم أجهزة أو تمديدات هاتف بالبدروم؛ لا تحول كتابات الرسم إلى مواسير.
- ELEC1 ص7/15/18 وELEC2 ص7–10/17/24–26/33–34: المخططات التوضيحية والتفاصيل والجداول تضاف إلى المراجع والبطاقات، ولا تستعمل إحداثياتها كمواقع داخل المبنى.

## التسجيل على المحاور

المرجع هو شبكة المبنى من Q إلى A ومن 1 إلى 11، بالسنتيمتر. تحفظ نقاط PDF والتحويل والنواتج في `electrical_remaining.json` لتراجع مقابل الورقة الأصلية. لا ينقل أي رمز نحو أقرب جدار أو مضخة أو لوحة لمجرد الحصول على اتصال أو سند.

صفحة ELEC2 ص27 مرسومة 1:200؛ التسجيل السابق `s=1.616` (محوران بكل اتجاه) غير صالح. الملاءمة المشتركة لـ17 محور X و11 محور Y تعطي `s=7.05438801` و`ox=-4108.03363` و`oy=9408.03094`، وأكبر بقايا 1.885 سم. لا يطبق تسجيل 1:50 أو 1:100 على هذه الورقة.

صفحة ELEC1 ص8 لا تملك محاور كافية. تربط بأربعة مواضع نصوص على طبقة E.POWER في ELEC1 ص10، بأسماء MDB وTRANSFORMER وDMS RTU وBATTERY RACK، وبعلاقة قياس المصدرين 2:1. التحويل إلى التسجيل الحالي لص10: `s=7.5095313579` و`ox=-4661.683047` و`oy=10529.872075`؛ أكبر بقايا 0.463 سم. يعاد الحساب تلقائيًا من تسجيل ص10 المتحقق عند الاستخراج. هذا تسجيل بين مصدرين لهما أسماء ومواضع متطابقة، وليس محاذاة مع أقرب عنصر بالمجسم.

## الهندسة والأبعاد والمناسيب

- مسارات الشبكات من حدود/مراكز الشرائط المرسومة. عرض الشريط في المسقط تمثيل رمزي؛ قطاع النحاس 25×3 مم من المفتاح. قطر موصل التأريض 70 مم² محسوب كقطاع دائري مكافئ للرسم ثلاثي الأبعاد؛ الغلاف غير موصوف.
- الحفر بمركز رمز الحفرة. أبعاد الحفرة وعمقها افتراض معلن؛ عمق قضيب التأريض الأدنى 3×1.2 م من المفتاح، ولا تعمم تفاصيل 20×1200 مم على رمز يذكر 16 مم.
- مواضع الموصلات النازلة من الدائرة الصغيرة في كل مسقط. يسمح بموصل رأسي فقط بين موضعين متطابقين عبر طوابق متجاورة. الاختلاف بين مسقطين يبقى انقطاعًا وتعارضًا موثقًا؛ لا يرسم انحراف أفقي غير مرسوم لربطهما.
- شبكة R على أعلى الدروة +25.25 م عند الأجزاء المحيطية. شبكة T على +27.25 م عند دروات غرف السطح. القطع التي تعبر الفراغ بين غرف السطح تحتاج تفصيل مسار وتثبيت؛ يعلن المنسوب الافتراضي ويحفظ XY كما رسم.
- ثلاثة قضبان هوائية طول 500 مم في ص16، بمركز قاعدة رمز القضيب على مسار النحاس. أساس القاعدة وتفصيلها غير مبينين بمقاس ولا يختلقان.
- ستة مربعات MECH. EQUIPMENT في ص16 هي نقاط ربط معدات، ولا تعتبر ست حفر تأريض على سطح المبنى. يرسم موصل الربط المرسوم فقط، ويصنف الرمز نقطة ربط.
- رفوف MDF الأرضية 80×80 سم من ص27/34، وONU الأرضي 60×60×30 سم وONU الشقق/الحارس 60×60×15 سم من ص33. MINI-ODF 600×600 مم؛ العمق وارتفاع التركيب غير موضحين ويعلنان كافتراض.
- مخارج RJ45 من رمز المفتاح: المثلث الكامل له ثلاث حواف مستقيمة منفصلة؛ نصفه المملوء يحدد المزدوج. رأس المثلث هو مرجع الموضع والاتجاه. سهم Sx-to ONU ذو الذيل المقوس ليس رمز المخرج، ويستبعد كله. المسار الفعلي من المخارج إلى ONU غير مرسوم.
- حامل الهاتف الأرضي 450×50 مم وحامل GSM 300×50 مم هما حدان مرسومان على ص29. الارتفاع «عالٍ» في التفاصيل؛ الارتفاع العددي 2.70 م فوق الأرضية افتراض.
- مدخل الموقع للهاتف من الخطوط والحدود على ص27؛ قطر المواسير 100 مم من ص33. النقاط خارج الجزء المرسوم تبقى مفتوحة عند حد الرسم.

## تصحيحات النموذج المعروفة

1. مشابك من ELEC2 ص16 ذات معرّفات `E.ltg-T-*` كانت مسقطة إلى مستوى R ومنسوب +23.35، بدل مواضع شبكة سطح الغرف T. يصحح المستوى والمنسوب ويثبت XY على مركز رمز المشبك في المصدر مع حفظ ID.
2. مشابك R المحيطية كانت عند FFL +23.35 بدل أعلى الدروة +25.25. يصحح Z فقط.
3. العنصران `E.ltg-T-0013` و`E.ltg-T-0015` مصنفان كحفر تأريض، بينما أصل الرمز ربط معدات. يصحح النوع والأبعاد والمنسوب دون اختلاق حفرة.
4. عنصر MDF على كل طابق من الأول إلى الخامس عند نحو (1285،612) هو MINI-ODF في غرفة TEL، بحسب الرمز والجدول. يصحح النوع والأبعاد، ويحفظ ID.
5. صندوق MDF الأرضي عند (2205،1313) مأخوذ من تسمية الرمز وليس رفَّي 42U المرسومين. ينقل العنصر إلى مركز الرف الأول، ويبنى الرف الثاني في مركزه المرسوم.

يحفظ كل تصحيح قبل/بعد والورقة والسبب ضمن `meta.electrical_model_corrections`. هذه تصحيحات نموذج وليست إقرارًا بتغيير الواقع.

## تعارضات بين الأوراق لا تحل بالتحريف

- الموصلان النازلان الأوسطان على G عند X≈1929 سم، مقابل X≈1785 سم على الأول والنمطي والسطح: فرق نحو 144 سم بين مواقع الرسومات نفسها.
- نقاط الجنوب على G عند Y≈−19.5 سم، مقابل Y≈−70 سم على الأول والنمطي والسطح: فرق نحو 50 سم. تسجل المواضع كاملة ولا تنقل المواسير لتصبح متصلة ظاهريًا.
- عدد الموصلات النازلة الخارجية في G والبدروم خمسة؛ ص11 يرسم نقطة اتصال داخلية إضافية، بينما الأول والنمطي والسطح ستة؛ الطرف السادس الشمالي الغربي لا يملك استمرارًا مرسومًا إلى G.
- ص27 عنوانها POWER LAYOUT ورقمها EP-010، لكن المحتوى المرسوم هاتف وMDF. المصدر يحفظ رقم الملف والصفحة والمحتوى الفعلي، ولا يجعل عنوانها اعتمادًا لدوائر القدرة.
- ص15 جدول الأحمال ELEC1 لا يحتوي جدول أحمال ضمن المنطقة المرسومة؛ محتواه عنوان وإطار فقط. لا تستنتج منه أرقام أحمال.
- الحد الأدنى لقضيب التأريض في المفتاح 16 مم و3×1.2 م، بينما تفصيل ص17 يذكر20×1200 مم. يسجل اختلاف المصدر ولا يحول إلى عنصر «موثق بالكامل».

## التحقق المطلوب

عد مستقل لدوائر الموصل النازل والحفر وقواعد القضبان الهوائية ومربعات المعدات ومخارج الهاتف. يبنى المولد في الذاكرة، ثم يعاد البناء للتحقق من ثبات المعرفات والهندسة. لا تغير سماحات الاتصال أو الاستضافة لإخفاء التعارض. التحقق النهائي من السند والاتصال والمجسم مسؤولية دورة التكامل الموحدة.

## نتيجة العد المستقل والبناء في الذاكرة

| الورقة | ما تقوله الوسوم أو الرموز في المصدر | الهندسة المستخرجة |
|---|---|---|
| ELEC1 ص8 | 4 مواسير 150 مم؛ خمسة حدود متوازية | 4 محاور مستقلة |
| ELEC2 ص1 | 6 رموز حفر، منها نظيف؛ 6 قضبان تهشير | 5 حفر عامة +1 نظيفة، 6 قضبان، 12 قطعة توصيل تشكل 6 مسارات |
| ELEC2 ص11 | 5 حفر و6 نقاط اتصال، إحداها داخلية | 5 حفر، 6 شرائط، 6 نقاط مصدر |
| ELEC2 ص12 | 5 دوائر نازل، بلا عد نصي | 5 نقاط وقطعة شريط |
| ELEC2 ص13/14 | 6 دوائر نازل بكل مسقط، بلا عد نصي | 6 نقاط لكل مسقط؛ تكرار النمطي 2–5 |
| ELEC2 ص15 | 6 دوائر و4 رموز مشابك | 6 نقاط، 6 شرائط، 4 مشابك موجودة مصححة |
| ELEC2 ص16 | 3 تسميات 500 مم و3 رموز قضبان؛ 6 مربعات معدة؛ 21 رمز مشبك | 3 قضبان، 6 نقاط ربط، 21 شريطًا، 21 مشبكًا (15 مصححة +6 مفقودة مبنية) |
| ELEC2 ص27 | رفان 42U، جراب طولي، 8 قطع ألياف مستقيمة | محوران 100 مم، 8 قطع ألياف؛ الرفان يستندان أيضًا لص29 |
| ELEC2 ص28 | لا رموز هاتف أو مسارات | صفر هندسة |
| ELEC2 ص29 | 18 وسم منفذ من Sx-to ONU | 2 مفرد +5 مزدوج +3 صناديق مزدوجة =18 منفذًا؛ 3 ONU ورفان |
| ELEC2 ص30 | 60 وسم منفذ من Sx-to ONU | 28 مفرد +16 مزدوج =60؛ 6 ONU وMINI-ODF |
| ELEC2 ص31 | 60 وسم منفذ من Sx-to ONU | 28 مفرد +16 مزدوج =60 لكل طابق 2–5؛ 6 ONU وMINI-ODF |
| ELEC2 ص32 | 3 وسوم منفذ | 1 مفرد +1 مزدوج =3؛ ONU واحدة |

أعداد وسوم المخارج تحسب من نص المصدر وحده، والرموز تحسب من الهندسة. يفرض الاستخراج تطابق 18/60/60/3؛ الأسهم الملحقة بتسميات المخارج المزدوجة لا تعد مخارج مفردة. تتحقق ثلاث تسميات قضبان هوائية مقابل ثلاثة رموز مستقلة.

المولد يضيف **405 عناصر** ويحفظ **27 تصحيحًا** لعناصر قديمة: 19 مشبكًا، نقطتي ربط مصنفتين سابقًا كحفر، 5 MINI-ODF ورف MDF. الإجمالي بعد التصحيحات: 25 مشبكًا، 6 نقاط ربط، 3 قضبان هوائية، 11 حفرة و11 قضيب تأريض، 6 قضبان تجميع، 34 شريطًا و31 امتدادًا نازلًا مشتقًا، 12 قطعة موصل تأريض، 4 مواسير قدرة، 2 مواسير هاتف و8 قطع ألياف، 143 مخرجًا مفردًا و86 مزدوجًا و3 صناديق، 34 ONU ورفا MDF و5 MINI-ODF، 3 قطع حامل هاتف و3 GSM.

تحقق محلي قبل التكامل: `py_compile` نجح؛ ثلاثة بناءات في الذاكرة بلا معرفات مكررة وبنفس المعرفات والهندسة، بتجزئة الهندسة `7dc0bab1e133ff8a312c201a65090529e10522751b33bb649a7ee76aa44e224c`. بوابة الموضع على 405 عناصر و27 عنصرًا مصححًا: 432 فحصًا، صفر انحرافات فوق 0.2 سم، صفر بلا مصدر، وأكبر فرق XY=0.09859 سم. تحفظ كل قطعة مستطيلة طرفيها في PDF ومركزها المتحول ومسارها الكامل؛ امتداد النازل مشتق عند موضع الرمز الأعلى ومصدره الآخر محفوظ. هذه نتيجة XY فقط؛ الافتراضات في Z والأبعاد قائمة، وفحص دورة الحياة والواجهة يتم بعد التكامل الموحد.

أثناء مراجعة الدعم، كشف فحص قصاصة PDF أن الاستخراج الأول للمفرد أخذ سهم التسمية بدل المثلث الحقيقي، مع أن العدد كان مطابقًا. أصلح المرجع إلى ثلاث حواف الرمز وموقع رأسه، ثم أعيد العد وثبات البناء وبوابة XY. لا تعد النتيجة السابقة لبوابة الإحداثيات إثباتًا لدلالة الرمز؛ هذه المراجعة المستقلة هي التي كشفت الخطأ. تأكدت المراجعة المستقلة الثانية من الرموز الفعلية والوسوم.

## مواضع التعارضات المصدرية المفتوحة

| المصدر الأدنى | موضعه XY سم | المصدر الأعلى | موضعه XY سم | الفرق سم |
|---|---|---|---|---|
| ELEC2 ص12 | 3185.1،1830.1 | ELEC2 ص13 | 3185.3،1859.8 | 29.7 |
| ELEC2 ص12 | غير مرسوم شمال غرب G | ELEC2 ص13 | 105.1،1859.8 | مقابل مفقود |
| ELEC2 ص12 | 3185.1،−19.5 | ELEC2 ص13 | 3185.3،−70.3 | 50.8 |
| ELEC2 ص12 | 105.6،−19.5 | ELEC2 ص13 | 105.1،−70.3 | 50.8 |
| ELEC2 ص12 | 1928.9،1830.1 | ELEC2 ص13 | 1785.2،1859.8 | 146.7 |
| ELEC2 ص12 | 1928.9،−19.5 | ELEC2 ص13 | 1785.2،−70.3 | 152.4 |
| ELEC2 ص11 | 3158.2،2185.2 | ELEC2 ص12 | 3185.1،1830.1 | 356.1 |
| ELEC2 ص11 | 3185.3،20.8 | ELEC2 ص12 | 3185.1،−19.5 | 40.3 |
| ELEC2 ص11 | 105.8،−8.9 | ELEC2 ص12 | 105.6،−19.5 | 10.6 |
| ELEC2 ص11 | 1929.1،20.8 | ELEC2 ص12 | 1928.9،−19.5 | 40.3 |

الموضع الشمالي الغربي في الأول لا يملك رمزًا أدنى على G. لا يعتبر أقرب رمز في منتصف G هوية لهذا الموصل. لا تنشأ وصلة بين هذين الموضعين. يوجد امتداد واحد فقط من B إلى G تطابقه المصادر، ثم 30 امتدادًا من الأول عبر الأدوار إلى R. بقية الفروق المذكورة تمنع الاتصال ولا تحل بتحريك المصدر.

## مراجعة الإسناد بالذاكرة بعد تصحيح رموز الهاتف

فحص `Support.analyse` على 432 عنصرًا: **338 ok،68 float،14 lower،11 stand،1 hang**. عنصر الشبكة المصنف lower يبقى في موضعه ويعامل كحالة دعم مفتوحة؛ لا يخفض آليًا. لذلك عدد الحالات المفتوحة قبل معالجة أسباب المدقق هو82. صنف المدقق جميع المخارج المفردة143 كـok بعد تصحيح مرجعها إلى الرمز الحقيقي؛ لكن ok يستخدم سماحة الجوار الأصلية15سم، فلا يعد وحده إثبات تماس صفري أو قبول تثبيت.

| المجموعة | العدد المفتوح | السبب والموضع | ما يجوز اقتراحه من أجسام النموذج الفعلية |
|---|---|---|---|
| امتداد الصواعق النازل |31| واحدB→G و30 بين الأول وR؛ قاعه تابع للطابق الأدنى فيصنف floor بدل امتداد رأسي | يلامس جدرانًا/أعمدة/كسوة فعلية خلال ارتفاعه؛ أمثلةB: S.col-B-0034، ومن1→2: A.wall-1-0171 وS.col-1-0101. تحفظ معرّفات التماس بالجدول أدناه؛ لا shaft |
| قضبان الالتقاط |3| القاعدة27.25، القمة27.75؛ midpoint أعلى الدروة فيقترح المدققlower | تماس قاعدة فعلي عند27.25 معA.clad-T-X0014 وA.rail-T-0013 وA.rail-T-0009؛ لا خفض |
| حفر وقضبان التأريض |15| خمس حفرB وعشرة قضبانG/B؛ المدقق يفحصالقاع كجسم قائم فوق الأرض | الحفر والقضبان تتداخل فعلًا مع طبقة أرضية/بلاطة/لبشة. التداخل لا يعني صحة اختراقها؛ تفصيل الحفر وفتحات العزل والانتقال إلى التربة غير مرسوم. قضبانG تعبر بلاطةG وتمتد داخل ارتفاعB؛ لا تعتمد عمقها الافتراضي كتركيب مقبول |
| صناديق الأرضية |3| الأرضي(1434.7،1520.3)،(890.7،282.5)،(2011.0،282.5)،Z0.27–0.35 | مدمجة في جسمA.floor-G-BU3 ذيZ−0.10–0.35؛ التصنيف السطحي لا يتعرف الغرس في الجسم |
| شرائط الصواعق |8| ستةB،واحدG،واحدT | أربعةB تتداخل معطبقة أرضية/جدار فعلي؛ ثلاثةأخرىB/G بلا جسم مباشر. شريطT عندX1526.2 بينY1010.1–1230.2 فوقالفراغZ27.25 بلا جسم؛ تفصيل حمله مطلوب |
| نقط ربط معدات |6| كلهاT؛Z27.25 مفترض | لا تماس حقيقي مع معدة بارتفاع27.25؛ يلزم تحديد سطح المعدة الفعلي ومسار وصلها، مع حفظXYالمصدر |
| مشابك |2| T عند(1526.0،1010.1) و(1526.0،1230.2)،Z27.25 | لا جسم مباشر في هذا المنسوب؛ تابعان للشريط العابر أعلاه؛ لا تنقلان إلى دروة مجاورة |
| ألياف جنوب حد الموقع |4| X2104.3/2112.0/2119.6/2127.2،Y−128.7 إلىنحو−248،Z−0.60 | جسم A.site-G-S901 أسفله−0.50، أعلى−0.10؛ محور الألياف أسفله10سم، لا يثبت التلامس. عمق التمديد افتراض وتفصيل الردم غير مرسوم |
| مخارج مزدوجة عندالشرفات |10| موضعان بكلطابق1–5، نحو(1609–1616،1850) و(1604–1605،−55) | رموز عندالنوافذ/فتحات الشرفات؛ جسمالكسوة المتاح ينتهي عندFFL، أسفلالجهاز30سم. لا يخفضمخرج الهاتف إلىحافةالبلاطة؛ يلزم تفصيل نقطةالتثبيت |

استثناءات من المصدر نفسه: رمز المزدوج الجنوبي فيص30 عند(1603.8،−59.9) يلامسخطA-WINDOW‏16188 بينماA-WALLبعيد96.31سم؛ نظيرهص31 يفصله5.292سمعنA-WINDOW‏16215. المفردص30 عندنحو(515،1234.3) يبعد9.949سمعنA-WALL‏1164، والمزدوجالأرضي عند(2095.9،685.9) يبعد3.809سمعنA-WALL‏36262. تحفظ رؤوس الرموز الأصلية؛ لا تسمى جميعها مواضع على وجهجدار ولا تصحح بقربالجدار.

مراجعة شروط الاختبارات: التأريض يجب أن يضم قضبان ذات`a.sys=earth` فقط (6)، والصواعق قد تضم قضبان`a.sys=ltg` (5)؛ ترشيح النوع وحده يخلط المجموعتين. الهاتف له232 لوحة/صندوق، بمايقابل321منفذًا. الحاملGSM نظاممرسوم مستقل؛ إدراجه ضمنالمقارنة المكانية لا يثبتأنه موصل لخدماتالهاتف.

### جميع الحالات المفتوحة ومعرّفات التماس

يسرد الجدول الأجسام المتلامسة هندسيًا، ولا يحول التداخل معخرسانة إلىاعتمادلتفصيل اختراق أو تثبيت. الشرطة تعني عدموجود جسم متلامس مباشرةً فيفحص الحجم؛ لا يستعاضعنها بـnearest.

| العنصر | النوع | المستوى | XY سم | Z م | تصنيف المدقق | الأجسام المتلامسة فعليًا |
|---|---|---|---|---|---|---|
| E.ltg-T-0013 | elr_bond | T | [443.3, 900.2] | [27.25, 27.28] | lower | - |
| E.ltg-T-0015 | elr_bond | T | [840.7, 615.4] | [27.25, 27.28] | float | - |
| E.ltg-T-0018 | elr_clip | T | [1526.0, 1010.1] | [27.25, 27.28] | float | - |
| E.ltg-T-0019 | elr_clip | T | [1526.0, 1230.2] | [27.25, 27.28] | float | - |
| E.ltg-G-ELR0018 | elr_earth_rod | G | [3284.1, 514.7] | [-3.65, -0.05] | float | A.floor-B-1496, A.floor-G-BU4, S.slab-G-0001 |
| E.ltg-G-ELR0020 | elr_earth_rod | G | [3284.1, 895.6] | [-3.65, -0.05] | float | A.floor-G-BU4, S.slab-G-0001, A.floor-B-1502 |
| E.ltg-G-ELR0022 | elr_earth_rod | G | [3284.1, 1079.3] | [-3.65, -0.05] | float | A.floor-G-BU4, S.slab-G-0001, A.floor-B-1502 |
| E.ltg-G-ELR0024 | elr_earth_rod | G | [2449.0, 1891.1] | [-3.65, -0.05] | float | A.floor-B-1530-Z1, S.slab-G-0001, A.site-G-S009 |
| E.ltg-G-ELR0028 | elr_earth_rod | G | [2204.8, 1889.8] | [-3.65, -0.05] | float | A.floor-B-1530-Z1, S.slab-G-0001, A.site-G-S009 |
| E.ltg-B-ELR0035 | elr_tape | B | [1928.7, 143.05] | [-3.7, -3.697] | float | A.floor-B-X9978 |
| E.ltg-B-ELR0036 | elr_tape | B | [3184.7, 143.05] | [-3.7, -3.697] | float | - |
| E.ltg-B-ELR0037 | elr_tape | B | [1586.3, 113.05] | [-3.7, -3.697] | float | A.floor-B-X9978 |
| E.ltg-B-ELR0038 | elr_tape | B | [846.05, -9.3] | [-3.7, -3.697] | float | S.col-B-0032, S.col-B-0041, S.col-B-0040, A.wall-B-1694, S.wall-B-0064 |
| E.ltg-B-ELR0039 | elr_tape | B | [1928.3, 1952.65] | [-3.7, -3.697] | float | - |
| E.ltg-B-ELR0040 | elr_tape | B | [3157.6, 2062.65] | [-3.7, -3.697] | float | A.floor-B-X9978 |
| E.ltg-B-ELR0041 | elr_earth_pit | B | [1928.7, 199.4] | [-4.1, -3.7] | float | A.floor-B-X9978, S.raft-B-0002 |
| E.ltg-B-ELR0042 | elr_earth_rod | B | [1928.7, 199.4] | [-7.7, -4.1] | float | S.raft-B-0002 |
| E.ltg-B-ELR0043 | elr_earth_pit | B | [3184.5, 199.4] | [-4.1, -3.7] | float | S.raft-B-0002 |
| E.ltg-B-ELR0044 | elr_earth_rod | B | [3184.5, 199.4] | [-7.7, -4.1] | float | S.raft-B-0002 |
| E.ltg-B-ELR0045 | elr_earth_pit | B | [1585.9, 169.3] | [-4.1, -3.7] | float | A.floor-B-X9978, S.raft-B-0002 |
| E.ltg-B-ELR0046 | elr_earth_rod | B | [1585.9, 169.3] | [-7.7, -4.1] | float | S.raft-B-0002 |
| E.ltg-B-ELR0047 | elr_earth_pit | B | [1928.3, 2008.7] | [-4.1, -3.7] | float | S.raft-B-0001 |
| E.ltg-B-ELR0048 | elr_earth_rod | B | [1928.3, 2008.7] | [-7.7, -4.1] | float | S.raft-B-0001 |
| E.ltg-B-ELR0049 | elr_earth_pit | B | [3157.4, 2006.2] | [-4.1, -3.7] | float | A.floor-B-X9978, S.raft-B-0001 |
| E.ltg-B-ELR0050 | elr_earth_rod | B | [3157.4, 2006.2] | [-7.7, -4.1] | float | S.raft-B-0001 |
| E.ltg-G-ELR0051 | elr_tape | G | [104.9, 1952.65] | [0.35, 0.353] | float | - |
| E.ltg-T-ELR0065 | elr_tape | T | [1526.2, 1120.15] | [27.25, 27.253] | float | - |
| E.ltg-T-ELR0085 | elr_bond | T | [1892.1, 616.3] | [27.25, 27.28] | float | - |
| E.ltg-T-ELR0086 | elr_bond | T | [2473.0, 654.3] | [27.25, 27.28] | float | - |
| E.ltg-T-ELR0087 | elr_bond | T | [1327.5, 644.6] | [27.25, 27.28] | float | - |
| E.ltg-T-ELR0088 | elr_bond | T | [2123.1, 1185.9] | [27.25, 27.28] | float | - |
| E.ltg-T-ELR0089 | elr_air_terminal | T | [378.1, 1050.3] | [27.25, 27.75] | lower | A.clad-T-X0014, S.wall-T-0055 |
| E.ltg-T-ELR0090 | elr_air_terminal | T | [2294.3, 1330.0] | [27.25, 27.75] | lower | A.rail-T-0013 |
| E.ltg-T-ELR0091 | elr_air_terminal | T | [1797.0, 470.4] | [27.25, 27.75] | lower | A.rail-T-0009 |
| E.tray-G-ELR0094 | elr_fiber | G | [[2104.3, -128.7], [2104.3, -241.2]] | [[[2104.3, -128.7, -0.6], [2104.3, -241.2, -0.6]], 1.0] | float | - |
| E.tray-G-ELR0095 | elr_fiber | G | [[2112.0, -128.7], [2112.0, -240.4]] | [[[2112.0, -128.7, -0.6], [2112.0, -240.4, -0.6]], 1.0] | float | - |
| E.tray-G-ELR0096 | elr_fiber | G | [[2119.6, -128.7], [2119.6, -244.6]] | [[[2119.6, -128.7, -0.6], [2119.6, -244.6, -0.6]], 1.0] | float | - |
| E.tray-G-ELR0097 | elr_fiber | G | [[2127.2, -128.7], [2127.2, -248.0]] | [[[2127.2, -128.7, -0.6], [2127.2, -248.0, -0.6]], 1.0] | float | - |
| E.lc-G-ELR0109 | elr_floorbox | G | [1434.7, 1520.3] | [0.27, 0.35] | float | A.floor-G-BU3 |
| E.lc-G-ELR0110 | elr_floorbox | G | [890.7, 282.5] | [0.27, 0.35] | float | A.floor-G-BU3 |
| E.lc-G-ELR0111 | elr_floorbox | G | [2011.0, 282.5] | [0.27, 0.35] | float | A.floor-G-BU3 |
| E.lc-1-ELR0163 | elr_rj45_dual | 1 | [1608.9, 1850.1] | [6.05, 6.14] | lower | - |
| E.lc-1-ELR0165 | elr_rj45_dual | 1 | [1603.8, -59.9] | [6.05, 6.14] | lower | - |
| E.lc-2-ELR0212 | elr_rj45_dual | 2 | [1615.8, 1850.2] | [9.55, 9.64] | lower | - |
| E.lc-2-ELR0213 | elr_rj45_dual | 2 | [1604.8, -54.7] | [9.55, 9.64] | lower | - |
| E.lc-3-ELR0262 | elr_rj45_dual | 3 | [1615.8, 1850.2] | [13.05, 13.14] | lower | - |
| E.lc-3-ELR0263 | elr_rj45_dual | 3 | [1604.8, -54.7] | [13.05, 13.14] | lower | - |
| E.lc-4-ELR0312 | elr_rj45_dual | 4 | [1615.8, 1850.2] | [16.55, 16.64] | lower | - |
| E.lc-4-ELR0313 | elr_rj45_dual | 4 | [1604.8, -54.7] | [16.55, 16.64] | lower | - |
| E.lc-5-ELR0362 | elr_rj45_dual | 5 | [1615.8, 1850.2] | [20.05, 20.14] | lower | - |
| E.lc-5-ELR0363 | elr_rj45_dual | 5 | [1604.8, -54.7] | [20.05, 20.14] | lower | - |
| E.ltg-G-ELR0375 | elr_down | G | [1928.9, 1830.1] | [-3.7, 0.35] | float | S.col-B-0034, S.col-G-0065, A.floor-G-BU3, S.slab-G-0001 |
| E.ltg-2-ELR0376 | elr_down | 2 | [3185.4, 1860.1] | [5.75, 9.25] | float | S.beam-2-0037, A.clad-1-0029, A.clad-2-0060, A.wall-1-0171, A.wall-2-0478, S.col-2-0143, S.col-1-0116, A.clad-1-0027, A.clad-2-0058, A.clad-1-0016, A.clad-2-0047, S.slab-2-0003 |
| E.ltg-2-ELR0377 | elr_down | 2 | [105.3, 1860.1] | [5.75, 9.25] | float | A.clad-1-0029, A.clad-2-0060, S.col-1-0101, S.col-2-0128, A.clad-1-0022, A.clad-2-0053, A.clad-1-0009, A.clad-2-0040, S.slab-2-0003 |
| E.ltg-2-ELR0378 | elr_down | 2 | [3185.4, -70.2] | [5.75, 9.25] | float | A.clad-2-0059, A.clad-1-0028, A.clad-1-0008, A.clad-2-0039, A.wall-2-0326, A.wall-1-0016, A.clad-2-0054, A.clad-1-0023, S.col-1-0109, S.col-2-0136, S.slab-2-0003 |
| E.ltg-2-ELR0379 | elr_down | 2 | [105.3, -70.2] | [5.75, 9.25] | float | A.wall-2-0311, A.wall-1-0001, A.clad-2-0032, A.clad-1-0001, A.clad-2-0048, A.clad-1-0017, S.col-1-0099, S.col-2-0126, A.clad-2-0059, A.clad-1-0028, S.slab-2-0003 |
| E.ltg-2-ELR0380 | elr_down | 2 | [1785.4, 1860.1] | [5.75, 9.25] | float | A.wall-1-0226, A.wall-2-0532, S.beam-2-0041, S.col-2-0131, S.col-1-0104, A.clad-1-0029, A.clad-2-0060, S.slab-2-0003 |
| E.ltg-2-ELR0381 | elr_down | 2 | [1785.4, -70.2] | [5.75, 9.25] | float | A.clad-2-0059, A.clad-1-0028, S.beam-2-0033, S.col-1-0103, S.col-2-0130, A.wall-2-0337, A.wall-1-0027, S.slab-2-0003 |
| E.ltg-3-ELR0382 | elr_down | 3 | [3185.4, 1860.1] | [9.25, 12.75] | float | S.beam-3-0038, A.clad-3-0091, A.clad-2-0060, A.wall-3-0785, A.wall-2-0478, S.col-2-0143, S.col-3-0170, A.clad-2-0058, A.clad-3-0089, A.clad-2-0047, A.clad-3-0078, S.slab-3-0004 |
| E.ltg-3-ELR0383 | elr_down | 3 | [105.3, 1860.1] | [9.25, 12.75] | float | A.clad-3-0091, A.clad-2-0060, S.col-3-0155, S.col-2-0128, A.clad-2-0053, A.clad-3-0084, A.clad-3-0071, A.clad-2-0040, S.slab-3-0004 |
| E.ltg-3-ELR0384 | elr_down | 3 | [3185.4, -70.2] | [9.25, 12.75] | float | A.clad-2-0059, A.clad-3-0090, A.clad-3-0070, A.clad-2-0039, A.wall-2-0326, A.wall-3-0633, A.clad-2-0054, A.clad-3-0085, S.col-3-0163, S.col-2-0136, S.slab-3-0004 |
| E.ltg-3-ELR0385 | elr_down | 3 | [105.3, -70.2] | [9.25, 12.75] | float | A.wall-3-0618, A.wall-2-0311, A.clad-2-0032, A.clad-3-0063, A.clad-2-0048, A.clad-3-0079, S.col-3-0153, S.col-2-0126, A.clad-2-0059, A.clad-3-0090, S.slab-3-0004 |
| E.ltg-3-ELR0386 | elr_down | 3 | [1785.4, 1860.1] | [9.25, 12.75] | float | A.wall-2-0532, A.wall-3-0839, S.beam-3-0042, S.col-3-0158, S.col-2-0131, A.clad-3-0091, A.clad-2-0060, S.slab-3-0004 |
| E.ltg-3-ELR0387 | elr_down | 3 | [1785.4, -70.2] | [9.25, 12.75] | float | A.clad-2-0059, A.clad-3-0090, S.beam-3-0034, S.col-3-0157, S.col-2-0130, A.wall-2-0337, A.wall-3-0644, S.slab-3-0004 |
| E.ltg-4-ELR0388 | elr_down | 4 | [3185.4, 1860.1] | [12.75, 16.25] | float | S.beam-4-0039, A.clad-4-0122, A.clad-3-0091, A.wall-3-0785, A.wall-4-1092, S.col-4-0197, S.col-3-0170, A.clad-4-0120, A.clad-3-0089, A.clad-4-0109, A.clad-3-0078, S.slab-4-0005 |
| E.ltg-4-ELR0389 | elr_down | 4 | [105.3, 1860.1] | [12.75, 16.25] | float | A.clad-4-0122, A.clad-3-0091, S.col-4-0182, S.col-3-0155, A.clad-4-0115, A.clad-3-0084, A.clad-4-0102, A.clad-3-0071, S.slab-4-0005 |
| E.ltg-4-ELR0390 | elr_down | 4 | [3185.4, -70.2] | [12.75, 16.25] | float | A.clad-4-0121, A.clad-3-0090, A.clad-4-0101, A.clad-3-0070, A.wall-4-0940, A.wall-3-0633, A.clad-4-0116, A.clad-3-0085, S.col-3-0163, S.col-4-0190, S.slab-4-0005 |
| E.ltg-4-ELR0391 | elr_down | 4 | [105.3, -70.2] | [12.75, 16.25] | float | A.wall-3-0618, A.wall-4-0925, A.clad-4-0094, A.clad-3-0063, A.clad-4-0110, A.clad-3-0079, S.col-3-0153, S.col-4-0180, A.clad-4-0121, A.clad-3-0090, S.slab-4-0005 |
| E.ltg-4-ELR0392 | elr_down | 4 | [1785.4, 1860.1] | [12.75, 16.25] | float | A.wall-4-1146, A.wall-3-0839, S.beam-4-0043, S.col-4-0185, S.col-3-0158, A.clad-4-0122, A.clad-3-0091, S.slab-4-0005 |
| E.ltg-4-ELR0393 | elr_down | 4 | [1785.4, -70.2] | [12.75, 16.25] | float | A.clad-4-0121, A.clad-3-0090, S.beam-4-0035, S.col-3-0157, S.col-4-0184, A.wall-4-0951, A.wall-3-0644, S.slab-4-0005 |
| E.ltg-5-ELR0394 | elr_down | 5 | [3185.4, 1860.1] | [16.25, 19.75] | float | S.beam-5-0040, A.clad-4-0122, A.clad-5-0153, A.wall-5-1399, A.wall-4-1092, S.col-4-0197, S.col-5-0224, A.clad-4-0120, A.clad-5-0151, A.clad-4-0109, A.clad-5-0140, S.slab-5-0006 |
| E.ltg-5-ELR0395 | elr_down | 5 | [105.3, 1860.1] | [16.25, 19.75] | float | A.clad-4-0122, A.clad-5-0153, S.col-4-0182, S.col-5-0209, A.clad-5-0146, A.clad-4-0115, A.clad-4-0102, A.clad-5-0133, S.slab-5-0006 |
| E.ltg-5-ELR0396 | elr_down | 5 | [3185.4, -70.2] | [16.25, 19.75] | float | A.clad-4-0121, A.clad-5-0152, A.clad-4-0101, A.clad-5-0132, A.wall-4-0940, A.wall-5-1247, A.clad-4-0116, A.clad-5-0147, S.col-4-0190, S.col-5-0217, S.slab-5-0006 |
| E.ltg-5-ELR0397 | elr_down | 5 | [105.3, -70.2] | [16.25, 19.75] | float | A.wall-5-1232, A.wall-4-0925, A.clad-5-0125, A.clad-4-0094, A.clad-5-0141, A.clad-4-0110, S.col-4-0180, S.col-5-0207, A.clad-4-0121, A.clad-5-0152, S.slab-5-0006 |
| E.ltg-5-ELR0398 | elr_down | 5 | [1785.4, 1860.1] | [16.25, 19.75] | float | A.wall-4-1146, A.wall-5-1453, S.beam-5-0044, S.col-4-0185, S.col-5-0212, A.clad-4-0122, A.clad-5-0153, S.slab-5-0006 |
| E.ltg-5-ELR0399 | elr_down | 5 | [1785.4, -70.2] | [16.25, 19.75] | float | A.clad-4-0121, A.clad-5-0152, S.beam-5-0036, S.col-5-0211, S.col-4-0184, A.wall-4-0951, A.wall-5-1258, S.slab-5-0006 |
| E.ltg-R-ELR0400 | elr_down | R | [3184.2, 1859.7] | [19.75, 25.25] | float | S.beam-R-0068, A.rail-R-0002, A.clad-5-0153, A.wall-5-1399, S.col-5-0224, A.clad-5-0151, A.clad-5-0140, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
| E.ltg-R-ELR0401 | elr_down | R | [106.0, 1859.7] | [19.75, 25.25] | float | A.rail-R-0002, A.clad-5-0153, S.col-5-0209, A.clad-5-0146, A.clad-5-0133, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
| E.ltg-R-ELR0402 | elr_down | R | [3184.2, -69.3] | [19.75, 25.25] | float | A.clad-5-0152, A.rail-R-0001, A.clad-5-0132, A.wall-5-1247, A.clad-5-0147, S.col-5-0217, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
| E.ltg-R-ELR0403 | elr_down | R | [106.0, -69.3] | [19.75, 25.25] | float | A.wall-5-1232, A.clad-5-0125, A.clad-5-0141, S.col-5-0207, A.clad-5-0152, A.rail-R-0001, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
| E.ltg-R-ELR0404 | elr_down | R | [1784.9, 1859.7] | [19.75, 25.25] | float | A.wall-5-1453, S.beam-R-0069, S.col-5-0212, A.rail-R-0002, A.clad-5-0153, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
| E.ltg-R-ELR0405 | elr_down | R | [1784.9, -69.3] | [19.75, 25.25] | float | A.clad-5-0152, A.rail-R-0001, S.beam-R-0067, S.col-5-0211, A.wall-5-1258, A.floor-R-ARF0001, A.floor-R-BU1, S.slab-R-0007 |
