# تصحيح ستة أجهزة في غرف الكهرباء من المصدر

المصدر: المسقط الأصلي ELEC1 ص10، EP-101؛ وجداول ومقاطع ELEC1 ص17، EP-108. يعاد إنشاء الصندوق الكلي لكل جهاز بالمقاس الصريح، في مركز محيطه المسمى المرسوم، ومحوريه الأصليين. لا يستعمل مقياس صفحة التفاصيل NTS لتوليد موضع.

| الهوية | الجهاز | المقاس السابق في المجسم، سم | المقاس الصريح، سم |
|---|---|---|---|
| E.panel-G-ER001 | المحول الجاف | 401 × 170 × 320 | 400 × 170 × 320 |
| E.panel-G-ER003 | MDB | 323 × 82 × 200 | 320 × 80 × 200 |
| E.panel-G-ER004 | لوحة القياس LV | 62 × 83 × 180 | 60 × 80 × 180 |
| E.panel-G-ER005 | DMS RTU | 102 × 33 × 100 | 100 × 30 × 100 |
| E.panel-G-ER006 | رف البطاريات | 117 × 47 × 129 | 120 × 50 × 129 |
| E.panel-G-ER007 | مزود 48V DC | 80 × 57 × 208.2 | 82 × 60 × 208.2 |

مراكز الرموز تتحرك من 0.13 إلى 0.39 سم لتطابق الإحداثيات الخام المسجلة، دون نقل إلى مضيف قريب. الجهاز ذو زاوية 90 درجة يبقى كذلك؛ الزاوية تثبت محور المسقط، ولا تثبت وجهه الأمامي.

جدول EP-108 يثبت LENGTH/WIDTH/HEIGHT بوحدة مم لخمسة أجهزة. MDB له عرض 320 وارتفاع 200 في SECTION B-B، وعمق 80 في المسقط الأفقي المسمى MDB؛ قيم 80 على جانبي المقطع تمثل خلوصًا، ولا تستعمل كعمق الجهاز.

## حدود الإثبات

- المقاسات الكلية صريحة. الأجزاء الداخلية، وعدد الخلايا، والأبواب، والملفات، والتفاصيل المصنعة غير مثبتة بهذه الصناديق.
- منسوبا القاع والقمة السابقان محفوظان. جدول الارتفاع لا يثبت منسوب التركيب المطلق؛ يبقى ارتفاع تعليق RTU افتراضًا.
- الخامة واللون والتشطيب والتثبيت والوجه الأمامي وفتحات الاتصال مجهولة. m_panel يحتفظ به كرمز عرض تاريخي فقط.
- المحول يحمل وصف DRY Type من الجدول، ولا نستنتج منه معدن الغلاف. معلومات الجهد المختلفة بين المخطط الأحادي والجدول خارج هذه الدفعة.
- قواطع HV الثلاثة والمولد خارج هذه الدفعة، لأن تعميم طول الخلية أو ارتفاع المولد يحتاج حسمًا مستقلاً.

## API والأثر

`electrical_room_source_corrections.apply(M, els=None)` يحرس الهويات الستة وجميع قيم geometry قبل التطبيق. يحفظ المعرف والفئة والنوع والطابق والمادة والمنسوب. لا يضيف أو يحذف عنصرًا؛ يحفظ الباقي حرفيًا. لا يكتب model أو HTML.

`check_electrical_room_source.audit(M)` يعيد فتح PDF الأصلي ويعيد فحص المشغلات الخام، والوسوم، وحروف جداول المقاسات، والتسجيل الحالي. مقام الإثبات ستة محاور/أغلفة كلية، مع صفر قبول لمنسوب مطلق أو خامة أو منفذ.

MDB مصدر شبكة القدرة؛ تغيير غلافه يغير dependency هندسيًا، ولذلك يطلب تحليل القدرة المعزول عند دمج الدفعة. لا تجوز إعادة استخدام graph القدرة القديم بحجة ثبات الهوية. بقية الأنظمة تحتاج إثبات dependency المطابق إن أعيد استعمال نتائجها. لم ينفذ post أو lifecycle عام أو build.
