# مراجعة الإطفاء والمياه المبردة ومطابقة المواضع

## قرار التسجيل قبل البناء

المصدر المكاني لمجموعة الإطفاء هو مسقط الأرضي FF-101 (MECH2 ص11). تسجيله من المحاور: `s=3.538` سم/نقطة، `ox=-1619.883`، `oy=5148.816`؛ 17 محورًا رأسيًا و11 أفقيًا، متوسط متبقي الملاءمة 0.55 و0.60 سم. تُقرأ المجموعة في غرفة المضخات عند الأرضي كما رسمت، دون إزاحة لتلائم اختبار الوصل. FF-105 (ص15) مخطط رأسي NTS، وFF-106 (ص16) تفاصيل NTS؛ لا يثبت أي منهما إحداثيات أفقية جديدة. يُستخدمان للهوية والسعات والتفاصيل فقط.

## جرد مستقل للإطفاء

| الورقة | ما تقوله الوسوم | الرموز ذات الموضع | قرار المجسم |
|---|---|---|---|
| MECH2 ص11 FF-101 | كهربائية 750 GPM عند 10 bar و88 kW، ديزل 750 GPM عند 10 bar، جوكي 40 GPM عند 10 bar و5 kW | 3 أجسام مضخات في طبقة FIRE؛ محرك ذو زعانف شرقًا، محرك ديزل غربًا، جسم صغير شمال شرق؛ دائرة وعاء ضغط واحدة | 3 أغلفة مبسطة مطابقة لحدود الرمز ووعاء ضغط واحد؛ لا تُوضع الأجسام عند مواضع النصوص خارج الغرفة |
| MECH2 ص15 FF-105 | FP-EP وFP-DP وFP-JP: ثلاثة؛ خط رشاشات وخط FFC 6 بوصات، مخطط خزانَي الحريق | 3 رموز تخطيطية بلا XY | تفاصيل المصدر فقط؛ لا تكرار للمضخات أو الخزانات |
| MECH2 ص16 FF-106 | مجموعة نموذجية كهرباء وديزل وجوكي؛ وعاء الضغط ووصلة الاختبار ولوحة التحكم | تفصيل نموذجي بلا موضع في المبنى | لا تُنشأ لوحة تحكم أو مخارج/مسارات غير موضّعة |

حدود أجسام المضخات من خطوط الرمز بالسنتيمتر (x شرقًا وy شمالًا): الديزل تقريبًا `(609.8,1165.7)–(662.8,1273.6)`؛ الكهربائية `(713.4,1176.8)–(756.2,1273.6)`؛ الجوكي `(758.8,1267.6)–(774.9,1319.4)`. وعاء الضغط مركزه `(683.85,1267.42)` وقطر رمزه 45.43 سم. رمز المجموعة في المسقط مبسّط، بينما النص يحدد Vertical Turbine؛ لا يُفسّر شكل الرمز كاختيار مضخة أفقية.

خطّا حافة المجمع عند `y=1305.8 و1316.9` يثبتان المحور عند `y=1311.4`، من `x=614.9` إلى `761.3` عبر رموز الصمامات. ثلاثة فروع مرسومة إلى أجسام المضخات عند `x=636.9 و734.8 و767.1`. يُحوّل غلاف المجموعة إلى خط محور فقط، دون إضافة وصلة إلى خط شفط أو صاعد خارج حدود المجموعة. قطر المجمع التنفيذي غير موسوم بالقرب منه؛ العرض المقروء من رمز الخط ليس اعتمادًا هيدروليكيًا.

## المناسيب والدعم

أرضية غرفة المضخات في ص11 موسومة `FFL +0.35`. توضع قيعان الأجسام ووعاء الضغط عندها، مع ارتفاعات افتراضية موسومة: الكهربائية والديزل 1.20 م، الجوكي 0.90 م، الوعاء 1.10 م. محور مجمع المجموعة والفروع عند `FFL+0.60` افتراض؛ قطر التجسيم 11.1 سم من عرض الرمز، وهو غير معتمد للتنفيذ. لا `a.shaft` ولا دعم مصطنع، ومدقّق الدعم يختبر أرضية الغرفة وحامل الأنابيب.

الأنابيب القائمة المجاورة ممثلة على مناسيب فراغ السقف المفترضة، مثل `P.ff-G-M0007` عند محور `z=3.43` ويصل في المسقط إلى `(612.7,1311.4)`؛ لذلك وجود غلاف المضخة والمجمع على منسوب منخفض لا يثبت سلسلة من الخزان تلقائيًا. اختلاف المنسوب افتراضان في النموذج، وليس تعارضًا معلنًا في الرسم. لا يُضاف انتقال رأسي لإغلاق الاختبار دون مسقط/قطاع يثبته.

## المياه المبردة: تعارض نسختين من الرسومات

MECH1 ص11–16 تحمل CHW-100…105، وMECH2 ص32–37 تحمل AC-100…105 مع عنوان مياه مبردة؛ قيم التدفقات وبعض مسارات الصواعد تختلف. تاريخ تقديم الأولى 30-03-2022 والثانية 09-02-2022، وكلاهما Revision 00 وختم Apr 12, 2022. تاريخ التقديم دليل إبقاء مجموعة MECH1 الحالية، لكنه لا يساوي اعتمادًا تنفيذيًا صادرًا من المالك/المصمم. تُقارن الهندسة على المحاور نفسها؛ لا تُجمع المسارات المختلفة فوق بعضها ولا تُكرر مبردات/مضخات السطح القائمة.

المثال الأول: دائرة صاعد التغذية الفعلية في الدور الأول `(938.7,752.0)` في MECH1 ص13 مقابل `(969.8,1035.6)` في MECH2 ص34؛ فرق 285.3 سم. موضع نص CHW PIPES لا يُستخدم كموضع للصاعد. وسم التدفق 79.3 مقابل 77.45 GPM. المثال الثاني: السطح 311.1 مقابل 323.16 GPM؛ طول المبرد 3.6 م في الجدولين، بينما المسقط طوله 4.8 م، ووسما المبردين في ص37 يكتبان 4.8 م. هذا تعارض داخلي في ص37 أيضًا؛ لا يُضغط المجسم إلى 3.6 م. هذه تعارضات مصدر وليست خطأ تسجيل كامل للورقة.

MECH1 ص9–10 تفاصيل التكييف، وص29 جدول الشفط وFAHU: تستخدم كمعرفة مصدر؛ لا تعطي مواضع جديدة. تفاصيل FF-106 تشمل الصمامات والرشاشات وصناديق الخرطوم والأنظمة الخاصة (الرغوة والغاز النظيف وLPG)؛ مواقع/مسارات التنفيذ النهائية لا يمكن اشتقاقها من التفصيل النموذجي وحده.

## ما يحتاج اعتماد مصدر

حسم إصدار CHW المعتمد؛ مناسيب وصلات المجموعة ومداخلها ومخارجها؛ قطر المجمع؛ مدى التفصيل الفعلي لمحرك/توربين المضخة؛ المسارات بين مجمع المضخات والصاعدين وخزانَي الحريق. سيضاف هنا تقرير المقارنة الرقمية ونتيجة الدعم والثبات بعد الاستخراج، قبل تسليم الدمج.


## نتيجة الاستخراج والتحقق

استخرج `fire_pumps_extract.py` 3 أغلفة من 59 و73 و15 ضربة رسم داخل مناطق الأجسام (عدد الضربات تفصيل الرمز لا عدد المضخات)، ودائرة ضغط واحدة، وخط مجمع و4 فروع داخل المجموعة. يثبت `assert` ثلاثة أسماء مستقلة FP-EP/FP-DP/FP-JP في ص15 وثلاثة أسماء كهرباء/ديزل/جوكي في ص11. بناء FP ينتج 9 عناصر، وحذف/إعادة بناء ثلاث مرات في الذاكرة ثابت بنفس هندسة/معرفات SHA256: `2117bba91833bac565da86486a21249dadb817b994f78d6c58d0cf9a0f61fcf5`. تحليل الدعم: أجسام4 `ok` عند أرضية الغرفة؛ الأنابيب5 `hang` بفاصل 220 سم إلى سطح السقف الفعلي، بلا `shaft` وبلا `float` وبلا نقل. هذه نتيجة ما قبل الدمج؛ التقرير الكامل بعد الدمج من الجذر.

### المواضع المتعارضة للصاعد (سم)

| المستوى | تغذية MECH1 | تغذية MECH2 | الفرق | رجوع MECH1 | رجوع MECH2 | الفرق |
|---|---|---|---|---|---|---|
| G | 937.9،751.1 | 970.4،1040.7 | 291.4 | 954.4،750.9 | 986.7،1040.5 | 291.4 |
| الأول | 938.7،752.0 | 969.8،1035.6 | 285.3 | 955.3،751.7 | 986.4،1035.5 | 285.5 |
| النمطي | 938.4،751.7 | 970.5،1037.8 | 287.9 | 955.1،751.5 | 987.0،1037.6 | 287.9 |
| R | 937.6،751.5 | 980.0،1059.6 | 311.0 | 954.2،751.5 | 996.7،1059.4 | 310.8 |

هذه دائرة الرمز الصغيرة ذات قطر≈11 سم، لا وسط وسمها. `chw_review.py` يكتب مقارنة محاور الخطوط الطويلة في الاتجاهين بعد إعادة وصل شرطات الرسم المتعامدة فقط، ويحتفظ بالمجموعتين منفصلتين في `data/chw_review.json` دون توليد مسار مخالف. لا يوجد تعارض ترجمة ورقة يبرر إزاحة المبنى أو كل شبكة CHW. نموذج السطح يحوي بالفعل مبردين و3 مضخات CHW ووحدة FAHU؛ لا تكرار لها. السعات بين الجدولين: 70 مقابل76 TR، 168 مقابل182.4 GPM للمبرد، 110 مقابل120 kW، و168 مقابل183 GPM عند100 قدم للمضخة (تقديري).

MECH1 ص9 وص10 متطابقتان في النصوص الهندسية ورقم AC-107-B؛ مراجعتان في جرد الصفحات لكن لا نسختان من هندسة التفاصيل. ص29 VE-106 يتضمن ست مراوح وFAHU، ومتطلبات إنذار الحريق والتكاثف وحساب الضغط؛ المعلومة تضاف إلى البطاقات لا إلى مسار مجهول. `apply_sources(M,els)` يضيف هذه المعرفة والتعارضات إلى بطاقات المعدات ومصادرها، ويتحقق في الذاكرة أن جميع هندسات العناصر لم تتغير.

## دليل مناسيب البدروم المتصل بمطابقة المضخات

المعماري A101 (ARCH1 ص4) يحدد غرفة الري `FFL−3.50` عند `(710.2,1650.7)`؛ IR-100 (MECH2 ص25) يحدد الغرفة نفسها `−3.30` عند `(712.7,1621.5)`: اختلاف منسوب 20 سم بين نسخة MEP القديمة 09-02-2022 والمعماري 30-03-2022، وليس إزاحة XY. تفصيل A2500 (ARCH2 ص57) يؤكد أرضية غرفة الري `−3.50` وأرضيات الخزانات `−3.90`؛ لذا يدعم تصحيح منسوب جسم مضخة الري/تشطيب الغرفة إلى `−3.50` عند الدمج. لم أعدل ملفات التشطيبات المشتركة.

الأقسام A300/A301 (ARCH1 ص14–15) تقيس 405 سم بين مستويي الأرضي والبدروم؛ فرق موضع اسم المستوى في التسجيل 405.3/404.8 سم. يوافق ذلك `G+0.35` و`B−3.70` للمستوى العام، مع بقاء فروق A101 المحلية (`−3.60` للمواقف و`−3.50` للوبي والغرف، و`−3.90` للخزانات). لا دليل لتغيير منسوب B عالميًا؛ التصحيح موضعي حسب الغرفة.
